# Регламент параллельной опытной эксплуатации

## Подготовка

- назначить владельца смены, инженера КИПиА, ИТ-дежурного и подрядчика;
- зафиксировать список PLC, каналов, порогов и ожидаемых тревог;
- проверить резервное питание, сертификаты OPC UA и правила firewall;
- создать план отката и распечатать контакты L1/L2.

## Две параллельные смены

TelemetryGrid работает в режиме «Только чтение», старая консоль остаётся источником управляющих действий. Каждая тревога сверяется по времени, каналу, значению и качеству. Расхождения регистрируются в журнале ПМИ.

## Go/No-Go

Go разрешён, если задержка тревоги ≤ 1 секунды, нет необъяснимых дублей, все критичные каналы имеют heartbeat, резервное АРМ доступно, а откат проверен. При любом No-Go подключение следующей волны запрещается.

## Неизвестная ошибка ночью

Диспетчер фиксирует время, скриншот и код события, не перезапускает PLC, сообщает L1. L1 проверяет API-прокси и очередь; L2 подключается при повторении. Управление остаётся на старой консоли до решения руководителя смены.
