# Техническое задание на внедрение TelemetryGrid.SCADA

Версия: 1.0 · Система: TelemetryGrid.SCADA · Контур: диспетчерская АСУ ТП и телеметрия цеха

## 1. Назначение и границы

Система собирает телеметрию с PLC-контроллеров, нормализует значения `SensorChannel`, формирует `AlarmEvent` и сохраняет `ShiftTelemetryLog` для диспетчерского мониторинга и расследования инцидентов. Внедрение выполняется на действующем производстве без остановки технологического управления.

В контур входят: OT-шлюз, буферный API-прокси, сервер TelemetryGrid.SCADA, TimescaleDB, два рабочих места диспетчера и резервный канал связи. Прямой маршрут из офисной IT-сети к PLC запрещён.

## 2. Требования к функциям

1. Принимать телеметрию по OPC UA и Modbus TCP с привязкой к `SensorChannel`.
2. Нормализовать единицы измерения, качество и временную метку источника.
3. Создавать `AlarmEvent` при выходе за порог, потере качества или отсутствии heartbeat.
4. Показывать диспетчеру текущие значения, тревоги и историю смены.
5. Сохранять события с корреляционным идентификатором, источником и временем приёма.
6. Поддерживать повторную доставку после краткого обрыва связи без дублей.

## 3. Промышленные протоколы

| Протокол | Назначение | Требование |
|---|---|---|
| OPC UA | Основной сбор структурированной телеметрии | TLS, сертификаты узлов, подписка с heartbeat |
| Modbus TCP | Подключение legacy PLC | Только разрешённые IP/порты, whitelist регистров, timeout 1 с |
| HTTPS/NDJSON | Передача из OT-шлюза в API-прокси | mTLS, TraceId, ограничение размера пакета |

## 4. Производительность и доступность

- Пиковая нагрузка: 1 500 пакетов телеметрии/сек.
- Допустимое отставание отображения тревоги: не более 1 секунды.
- Буфер OT-шлюза: не менее 15 минут при недоступности API-прокси.
- Резервирование: два API-узла за балансировщиком, реплика БД и резервное АРМ.
- Восстановление: RTO ≤ 30 минут, RPO ≤ 5 минут.

## 5. Электромагнитная совместимость и эксплуатация

Серверы и сетевое оборудование размещаются в шкафу с резервным питанием и заземлением. Кабели OT и IT прокладываются раздельно. Прокладка и маркировка линий выполняются по проекту КИПиА; при помехах фиксируются уровень ошибок, время и затронутые каналы.

## 6. Безопасность

- OT и IT разделяются VLAN и межсетевым экраном.
- Разрешается только однонаправленный поток OT → буферный API-прокси.
- Административные RDP/SSH-порты из офисной сети к PLC закрыты.
- Доступ диспетчера — read-only; изменение порогов требует роли инженера и аудита.
- Секреты не хранятся в репозитории и открытых конфигурациях.

## 7. Порядок внедрения

1. Инвентаризация PLC, каналов, регистров и критичности тревог.
2. Установка OT-шлюза в режиме только чтения.
3. Две смены параллельного мониторинга со старой консолью.
4. ПМИ по протоколам, тревогам, времени и отказоустойчивости.
5. Подключение цехов волнами после Go/No-Go комиссии.

## 8. Приёмочные испытания

ПМИ должны подтвердить: корректность OPC UA/Modbus TCP, потерю и восстановление heartbeat, отсутствие дублей, задержку тревоги ≤ 1 с, работу резервного АРМ, восстановление из резервной копии и отсутствие маршрута IT → PLC.

## 8.1. Таблица миграции

| Источник | Правило миграции | Контроль |
|---|---|---|
| Журнал старой консоли | Импортировать только подтверждённые тревоги за 30 дней | Сверка количества и контрольных сумм |
| Таблица каналов PLC | Сопоставить адрес, единицу, диапазон и критичность | Подпись инженера КИПиА |
| Учётные записи | Не переносить пароли; создать роли заново | Проверка RBAC и аудита |
| История смен | Преобразовать часовой пояс в UTC с сохранением исходного времени | Выборочная сверка 100 записей |

## 9. Граничные сценарии

- зависание одного PLC не блокирует сбор остальных цехов;
- потеря API-прокси переводит шлюз в буфер без потери подтверждённых пакетов;
- битая временная метка попадает в quarantine с причиной;
- тревога отображается не позднее 1 секунды после подтверждённого события;
- возврат на старую консоль не требует перезапуска PLC.

## 10. Ответственность

ИТ отвечает за серверы, сеть, резервное копирование и учётные записи. Подрядчик отвечает за шлюз, адаптеры протоколов и исправление дефектов ПО. КИПиА отвечает за PLC, регистры, пороги, ЭМС и технологическую достоверность сигналов. Диспетчерская служба отвечает за эксплуатацию, подтверждение тревог и соблюдение инструкций.
