# Runbook переключения и отката

## Перед сменой

1. Начальник смены объявляет окно переключения и назначает L1/L2.
2. ИТ проверяет backup, сертификаты, время, firewall и резервный канал.
3. КИПиА сверяет список PLC, heartbeat и пороги.
4. Подрядчик фиксирует версии API, клиента и схемы БД.
5. Команда выполняет Go/No-Go и записывает решение в журнал.

## Переключение

1. Запустить TelemetryGrid в Shadow и сравнить 15 минут данных.
2. Включить Canary для одной зоны.
3. Проверить две учебные тревоги, latency и отсутствие дублей.
4. Передать новую консоль дежурной смене под наблюдением L1.
5. Через 30 минут подтвердить стабильность и расширить волну.

## Триггеры отката

- задержка тревоги выше 1 секунды два раза подряд;
- потеря подтверждённого события или массовый рост плохого качества;
- ошибка, блокирующая работу диспетчера;
- нарушение сетевой изоляции или отказ резервного канала.

## Откат без перезапуска PLC

1. Начальник смены объявляет No-Go.
2. Диспетчер возвращается на старую консоль.
3. ИТ отключает только маршрут UI/API новой системы, не трогая PLC.
4. КИПиА подтверждает, что PLC продолжают работать автономно.
5. Подрядчик сохраняет логи, очередь и TraceId инцидента.
6. После анализа повторить Shadow не ранее следующего окна.
